## 18
g)  busbar systems, both vertical and horizontal, are considered acceptable as a cost
effective and space efficient alternative to multiple runs of cable. Busbar systems
are compliant with BS EN 61439-6 [Pr_65_70]
h)  l  ocal distribution boards are provided strategically located around the Building,
housed in dedicated electrical cupboards, risers or plant rooms [Pr_60_70_22]
i)   distribution boards shall be fitted with a lockable door [Pr_60_70_22]
j)   arc fault detection devices (AFFDs) conforming to BS EN 62606 shall be provided
as a means of additional protection against fire caused by arc faults in all ac
circuits where school buildings have residential accommodation [Pr_65_72_27]
k) In accordance with BS7671 final circuits requiring overload, short circuit and earth
leakage protection shall utilise RCBOs provided in the local distribution boards.
[Pr_65_72_27_73]