## 2.3.8 Electrical Car Charging Vehicle Points
2.3.8.1 Electrical Vehicle (EV) charging points shall meet the following performance
criteria:
a)  charging points to be type 2 IEC 62196 AC outlets within the range 7-22kW for
fast-charging outlets or within the range 3-6kW for slow-charging outlets
[Pr_65_72_97_29]
b)  simultaneous charging of vehicles at all the EV charging points [Pr_65_72_97_29]
c)  total loading of all EV charging points to not add more than 10% to the predicted
maximum demand for the School Building [Pr_65_72_97_29]
d)  charging points to be suitable for bollard mounting adjacent to the designated EV
charging parking bays [Pr_65_72_97_29]
