## 20
security systems, building management systems and other specialist systems
including thermostatically controlled cabinets for externally accessible
defibrillators, fan coil units, hand dryers, water heaters, and specialist equipment
such as bleacher seating. [Ss_70_30_80]
2.3.5.2 The number of sockets on a circuit shall be assessed. It is anticipated that this
shall vary depending on location and anticipated loading. The likely earth leakage carried
on each circuit shall be assessed to prevent the unwanted tripping of RCDs. The number
of socket outlets per circuit shall be limited according to the likely equipment to be
supplied. Consideration shall be given to using 20A radial circuits in lieu of 32A rings if
the anticipated load is low (e.g.,  in areas of high density computer use, limiting the
number of sockets such that the earth leakage current is controlled to acceptable limits
may mean that the current drawn flowing on a circuit is only a few Amperes, in which
case 20A radial circuits would be appropriate). The Diversity shall be assessed in
accordance with IET Guidance note 1. [Ss_70_30_80]
2.3.5.3 Wiring methods selected shall be compliant with BS 7671, robust, suitable for the
environment, accessible, rewireable and, where visible, neat and tidy and in accordance
with the desired aesthetic. [Ss_70_30_80]
2.3.5.4 The preferred wiring methods for final circuits are:
a)  r  igid thermosetting insulated single core cables (LSZH singles, H07Z) to BS 7211
table 3a, run in rigid steel trunking and conduit [Ss_70_30_80]
b)  f  lat twin and earth cabling (LSZH, 6242B) to BS7211. [Ss_70_30_80]
2.3.5.5 For either wiring methods listed above:
a)  CPC sizes shall be sufficient to ensure that the fault current generated operates
the protective devices within safe time limits [Ss_70_30_80]
b)  mechanical protection using galvanised steel conduit shall be provided where
wiring is concealed within the building fabric to serve flush mounted accessories.
RCBO/RCD circuit protection in accordance with BS7671 does not negate the
need to provide this mechanical protection. [Ss_70_30_80]
2.3.5.6 Prefabricated wiring systems may also be proposed having cables which shall be
either rigid thermosetting insulated single core cables LSZH singles, 6491B, H07Z-R or
flat twin and earth cabling (LSZH, 6242B) to BS7211 run in armoured flexible conduits
fixed to cable trays or baskets. [Ss_70_30_80_45]
2.3.5.7 The following requirements shall be met:
a)  t  he grade of rigid steel conduit is appropriate for the environment in which it is to
be installed [Pr_65_70_11_71]
b)  conduit installed externally and in plant spaces and risers is galvanised
[Pr_65_70_11_71]
