## 21
c)  flush mounted wiring accessories and concealed wiring are used generally
[Pr_65_72_97]
d)  f  inal run outs of final circuit cables are contained in wall mounted plastic
multicompartment trunking accommodating small power accessories
[Ss_70_30_80]
e)  where specified in the School-specific ADS, spaces - including science
laboratories, prep rooms, design technology practical teaching rooms and kitchens
-  are fitted with a facility to isolate supplies in an emergency. Such facilities do not
isolate refrigerators, freezers, ICT equipment and 13A sockets provided for
cleaners [PM_10_20_90]
f)   all small power outlets in a room are on the same electrical phase [Ss_70_30_80]
g)  SEND and medical spaces such as medical / therapy rooms, sick bays,
physiotherapy, soft play, calming room, multi-purpose therapy, sensory room,
medical / nurse’s office, hydrotherapy pool are designed in accordance with Health
Technical Memorandum 06-01 ‘Electrical Services Supply and Distribution’ and
Sections 702 and 710 of BS 7671 IET Wiring Regulations [PM_10_20_90]
h)  i  n server rooms BS EN 60309 socket outlets are provided for server racks of
ratings appropriate to the load. [Pr_65_72_97]
2.3.5.8 A flush-mounted electrical fused spur shall be provided at high level connected
via concealed conduit to a flush flex outlet plate adjacent to each hand drier. If a towel
dispenser is installed, conduit shall be run to a position suitable for later connection of a
hand drier. This allows for future installation of hand driers or automatic towel dispensers.
[Pr_65_72_97_31]
2.3.5.9 Electric hand driers shall have a drying time of less than 30 seconds; infra-red
control for no contact start; auto-off; and a noise level of less than 65 dBA, at 1m.
[Pr_40_70_62_37]
2.3.5.10 An assessment shall be made by an acoustician of whether the location and
noise rating of the hand driers shall cause problems to the School. The acoustic
measures such as quieter hand driers or a different method of hand drying may be
required. [PM_35_60]
2.3.5.11 The choice of hand drier or paper towel dispenser shall be as indicated in the
SSB. A hand drier shall be provided for each run of up to 5 WC cubicles. [PM_10_20_90]
2.3.5.12 Contrast accessory plates shall be provided throughout the Building in
compliance with AD M with a LRV 30 point difference to the surrounding background
décor. [PM_10_20_90]
2.3.6 Uninterruptible Power Supplies (UPS)
2.3.6.1 The following requirements shall be met:
