## 29
age/obsolescence of the site-wide system, a standalone fire alarm system may be
provided in the new or Refurbished Buildings with a repeater panel provided adjacent to
the main (site-wide) fire alarm panel. All aspects of the revised arrangements for fire
alarms should be included in the school’s Fire Safety Management Plan, as well as in the
Operation and Maintenance (O&M) information contained in the Health and Safety (H&S)
File. [PM_10_20_82]
4.1.9 There are two categories of manual call points:
a)  Type A - direct action (one action sets off the alarm) [Pr_75_80_30_50]
b)  Type B - indirect operation (two actions set off the alarm - double knock), which
may be suitable where tamper-proof installations are required (subject to Building
Control agreement).  [Pr_75_80_30_50]
4.1.10 The type of call points shall be provided in consultation with the Employer.
[Pr_75_80_30_50]
4.1.11 Multi-sensor detectors shall be provided to reduce the risk of false alarms and to
enhance fire safety. Generally, these will be two-sensor detectors (heat and smoke), but
in areas that present a high false alarm risk, as identified in a fire risk assessment, may
need to be three-sensor detectors (e.g., optical-heat-carbon monoxide detectors in
kitchens).  [Pr_75_80_30_64]
4.2 Safety Supplies for Lifesaving and Firefighting Activities
4.2.1 Safety electrical supplies for lifesaving and firefighting activities shall be provided in
accordance with Chapter 56 of BS 7671 and BS 8519 including, but not limited to,
emergency lighting, sprinkler systems, fire rescue service and evacuation lifts, fire
detection and alarm systems, smoke ventilation systems, fire services communications
systems. [PM_10_20_90]
4.2.2 Life safety and firefighting activities require safety sources which may take various
forms, typically a standby generator, a Central Battery System (CBS), Uninterruptible
Power Supplies (UPS), a mixture of all three or sometimes a second independent mains
supply if appropriate, available and affordable. [PM_10_20_82]