## ). When
available, products used during the construction or refurbishment of schools should
be selected with harmonised labelling. In the absence of such a harmonised
scheme, it is best to select products that have proven good emission performance
according to a scheme shown in Table 6-4.
Some construction products such as glass, stone and ceramics have low emissions
because of their composition.
The EU directive 2004/42/CE21 gives some indication of emissions due to the VOC
content of paints.
It is possible to test low solvent adhesives to demonstrate absence of carcinogenic
and sensitising substances (BS EN 13999 Part 1:2006).
Construction and furnishing products containing formaldehyde (including
formaldehyde containing resins) such as wood based boards should meet emission
class E1 or equivalent (BS EN 13986:2004, BS EN 14080:2005, BS EN 14342:2013,