## 113

categories of thermal comfort may be needed in particular areas of a school or
across the whole school.
The main factors that influence thermal comfort are those which directly affect heat
gain and loss.
Environmental factors are; air temperature, mean radiant temperature, air speed,
location and direction of air movement, turbulence intensity, and relative humidity.
Personal factors are: physiological factors, psychological factors, clothing insulation
level and metabolic rate (which is a function of age, body shape and activity).
Advice from an environmental engineer will be needed on thermal comfort issues
regarding the building fabric and the heating and ventilation systems.
7.1 Thermal comfort criteria
BS EN 15251 thermal comfort criteria are based on the following categories.
Table 7-1 Categories of space or activity