## 119

The criteria for maximum local air speed and minimum local temperature of the
supply air plume can be related mathematically by the method given in
BS EN ISO 7730 to obtain a Predicted Mean Vote (PMV) that is related to PPD. This
requires the clo value of the clothing and the metabolic rate of the occupants to be
known. By using this formula, equivalent conditions to those given in Table 7-4 can
be obtained that give the same or a better PPD, eg a slightly higher air speed can be
used with a slightly higher supply air temperature.
7.4 Radiant temperature difference
Surfaces of a room that have large temperature differences can cause discomfort,
even when the air temperature is within acceptable limits. This can be due to cold or
hot windows, walls or ceilings, direct sunlight, or poorly designed heating systems.
Varying surface temperatures influences the Radiant Temperature Asymmetry
(RTA). In general, people are more sensitive to a warm ceiling than hot or cold
vertical surfaces. For a warm ceiling, Radiant Temperature Asymmetry is defined in
ISO 7730 as the difference between the Plane Radiant Temperatures measured in
the upwards and downwards directions (T
pr,, upwards
). It is an indication of the effect
on body core temperature of the asymmetry between floor and ceiling.
For rooms incorporating overhead radiant panels the designer should undertake
calculations to determine the RTA within each space. In calculating the RTA,