## 121

The designer should consider:
- the mean water temperature, the size of radiant panels, and the available
mounting height - mounting too low can result in complaints of excessive
temperatures overhead - if mounted too high, occupants may not feel the full
heating benefit
- the arrangement of radiant panels within the space - panels should be far
enough apart to provide an even spread of heat and to prevent zones of
intense heat
- the option of integrating luminaires and acoustic absorbers with radiant panels
- the layout and setting out of radiators taking account of the use of the space
and location of occupants - hot water radiators have a lower radiant
component than radiant panels, ie 10% to 20% radiant heat compared to 60%
for a low temperature horizontal radiant panel - also as a greater RTA of 20 K
is acceptable for a vertical surface such as a hot water radiator then the effect
of a radiator on thermal comfort can be less than a horizontal radiant panel
Radiant panels should not be located above teaching walls or other areas where a
teacher or student is likely to be standing for long periods of time. In this case, RTA
calculations will need to show that the installation does not result in excess
temperature differences.
The preferred layout of radiant panels may clash with the layout of lighting, sprinklers
and other services. Also, for aesthetics, the radiant panels may be offset as part of
the services coordination. In these cases the designer should assess the impact on
RTA from offsetting the radiant panels.
To avoid discomfort and to conserve energy BS EN 15251 requires that, for a
category III building, the vertical air temperature difference in the space during the
heating season should be less than <2 K/m in the occupied zone. It will be necessary
to limit the surface temperature of ceiling mounted radiant panels in classrooms or
offices and in normal height teaching spaces to achieve this. Where radiant panels
are used in high spaces over 4m in height measures should be taken to reduce
stratification.
7.5 Underfloor heating
A floor that is too hot will cause thermal discomfort. The temperature of the floor,
rather than the material of the floor covering, is the most important factor for foot
thermal comfort. The BS EN ISO 7730 standard gives the allowable range of floor
temperature for Category III as below 31°C. However, there are frequent complaints
by school staff of swollen feet and tiredness from underfloor heating in schools. For
this reason, the maximum recommended surface temperature has been reduced

