## 122

from the values quoted in EN 15251. This is in line with the advice given in
PD CR 1752 that floor temperatures higher than 26 °C should be avoided. This is
particularly important where there are nursery-age pupils or pupils with complex
health needs, where there is low activity and where pupils are likely to be sitting on
the floor. In these cases, one solution is a self-regulating underfloor heating system
set to 23
o
C to 24
o
C maximum surface temperature with a supplementary heating
system.
The following categories apply to underfloor heating.
Table 7-7 Categories applying to underfloor heating
Type of space or
activity