## 124

equivalent ventilation effectiveness, and night cooling. This will minimise ventilation
opening sizes and eliminate the need for mechanical cooling. Cross-ventilation
strategies normally require smaller ventilation openings than for single-sided
ventilation. This can reduce draughts and make it easier to meet the acoustic
requirements for sound insulation of the building envelope.
Dynamic thermal modelling should be used to assess buildings for overheating and
to size ventilation openings. The modelling should use the CIBSE DSY1 2020