## 125

reached, except in a Special School accommodating pupils who are visually
sensitive to the movement or flickering reflections from such fans.
CIBSE has published criteria in TM 52 to assess overheating in free-running
buildings, based on the adaptive comfort model. The DfE requirements set out in this
section are based on these criteria.
This approach follows the methodology and recommendations of BS EN 15251 to
determine whether a building will overheat, or in the case of an existing building
whether it can be classed as overheating. The criteria are based on a variable
temperature threshold that is related to the outside running-mean dry-bulb
temperature, T
rm