## 128

The first of these criteria (Criterion 1) defines a minimum requirement for the
overheating risk assessment. The two additional criteria (Criterion 2 and Criterion 3)
are primarily measures of short-term discomfort and should be reported for
information only. If a school design fails to meet Criterion 2 or Criterion 3 then
designers should consider potential overheating mitigation measures and indicate
which are viable for the project. The use of these three performance criteria together
aims to ensure that the design is not dictated by a single factor but by a combination
of factors that will allow a degree of flexibility in the design.

Criterion 1 - Hours of Exceedance (H
e