## 129

range during the occupied hours, weighted by a factor. The weighting factor is a
function depending on by how many degrees the range has been exceeded. The
value of the weighting factor is based on the observed increase in the percentage of
occupants voting ‘warm’ or ‘hot’ on the ASHRAE scale (overheating risk) with each
degree increase in ∆T, the temperature above the comfort threshold temperature.
The value of 6 is an initial assessment of what constitutes an acceptable limit of
overheating on any single day. This initial assessment was made from observations
of the temperature profiles from case studies of a range of free-running buildings that
are perceived to perform well at one end of the range and poorly at the other in
regards to limiting overheating. For further information, see CIBSE TM 52.
Criterion 3 - Upper Limit Temperature (T
upp