## 132

Design calculations for ventilation and thermal
comfort
Ventilation and thermal comfort design for teaching and learning activities should be
proved by modelling for the occupied period.
At the detail design stage it is desirable to use dynamic simulation tools particularly if
ventilation is to be used for night cooling.
8.1 Internal conditions
The modelling assumptions affect the calculation results significantly. For this reason
ESFA projects are required to use the following default assumptions regarding the
internal conditions in the occupied spaces of the school:
- occupied hours assumed 09:00 to16:00, Monday to Friday
- occupancy, lighting and small power set to zero during lunch hour
(12:00 to 13:00) in all classroom areas
- the school is assumed to be occupied throughout the summer period for
modelling of overheating - (this provides a degree of future proofing)
- An external ambient CO