## 139

Figure A-1 shows how the CO2 levels achieved with demand controlled room-based
mechanical ventilation vary.
With demand control of CO2, mechanical system fan speeds accelerate rapidly with
rising CO2 levels, to stay within the allowable range for IAQ. When occupancy
reduces during break times for example, fan speeds slow down within their turndown
range, giving resultant power savings.

Figure A-1 Typical changes in CO2 levels with demand control
room-based mechanical ventilation systems, Graph provided by SAV Airmaster
Natural ventilation is much more variable than mechanical ventilation through the
year due to changes in the driving forces caused by changing weather conditions.
The wind effect varies and so does the stack or buoyancy effect whereas the
maximum driving force from mechanical systems is a function of only the fan speed.
The graphs below show how CO2 levels can vary over the course of a day in a
naturally ventilated classroom with manually openable windows during the heating
season and during the summertime. The graphs show typical weekly CO2 traces
from February and July from a secondary maths classroom in the north west of
England. The red dashed line represents the average occupied CO2 concentration.
There are a number of reasons that explain the difference in CO2 levels between
February and July.
- in July the vents are opened wider to deliver increased ventilation for cooling
purposes resulting in much lower CO2 concentrations.
- occupants have been shown to be much more likely to open windows in
response to high temperatures than in response to high CO2 levels
- cold draughts in winter make it much less likely that occupants will open the
windows

