## 142

The elimination of cold draughts during wintertime and in mid-season conditions is a
major design consideration for classroom ventilation systems. These spaces have
relatively low ceilings and high flow rates are required because of the density of
occupation. Many naturally ventilated schools that can achieve the air changes rates
in winter do not because teaching staff do not open the windows during the cold
weather. This is because the open windows would cause uncomfortable cold
draughts.
If the maximum average design carbon dioxide level for natural ventilation systems
was reduced to 1000ppm with a maximum of 1500ppm, as specified for mechanical
ventilation systems, a much longer length of high level opening would be required to
avoid cold draughts in winter. There is a practical limit to the length of this opening
so that the cost of lowering the CO2 target becomes increasingly expensive and
impractical in the case of natural ventilation systems.
Hybrid systems are now the preferred choice in many schools for lower spaces such
as classrooms. It is economic and practical to use demand controlled mechanical or
fan-assisted systems for mid-season and wintertime and to use natural ventilation
without cold draughts to complement the mechanical or fan-assisted ventilation in
mid-season and for the peak summertime conditions. Windows can be used at most
times of the year to supplement the mechanical or fan-assisted ventilation by
opening the windows as far as possible without causing thermal discomfort with
demand controlled mechanical or fan-assisted ventilation supplying the balance of
the ventilation required. This leads to energy savings compared to a system using
only windows for ventilation.
Providing summertime ventilation though a purely mechanical system requires very
high flow rates for a classroom and exposed thermal mass. This is only
recommended where the external noise level is very high or there is very severe
pollution. Even in this case some manually openable windows or vents should be
provided for occasional use.
In heavily polluted areas an alternative solution is to provide fan coil units for
summertime cooling. Mechanical ventilation with fan coil units can have a low capital
cost. However it is not well suited to most schools due to the complexity of the
controls, the maintenance required and the high running cost.
In higher spaces, eg halls, where dumping of cold air from high-level windows or
vents may not occur due to the height of the space, natural ventilation with or without
mixing is often sufficient to meet the ventilation needs.


