## 147

Pollutant Sources  Health effects
Usual indoor sources of naphthalene are
unvented kerosene heaters and tobacco smoke.
Carbon monoxide CO is widely generated indoors by unvented
combustion appliances, particularly if they are
operated in poorly ventilated rooms.

Tobacco smoke is also an important source of
indoor CO pollution.
Exposure to high levels of carbon monoxide is a frequent
cause of fatal accidents. At lower levels, exposure leads to
reduced exercise ability and increased risk of ischemic heart
disease.
Epidemiological studies involving large population groups,
where exposures were generally at relatively low carbon
monoxide levels, have demonstrated increased incidences of
low birth weight, congenital defects, infant and adult mortality,
cardiovascular admissions, congestive heart failure, stroke,
asthma, tuberculosis and pneumonia (WHO 2010).
Smoking is not permitted in schools
Ozone Outdoors, particularly in urban settings near areas
of high traffic, levels of ozone can become
sufficiently elevated to cause health problems,
particularly in sensitive individuals, such as
elderly people or asthmatics. Since outdoor air is
drawn into buildings through ventilation systems
or open windows, elevated outdoor ozone levels
can cause elevated levels indoors.
A number of indoor sources can increase ozone
levels even more and have been known to cause
respiratory problems.
The major indoor sources of ozone are:
▪ office machinery (particularly electrical
equipment)
▪ computer terminals
▪ laser printers
Being a strong oxidant, ozone can exert various physiological
effects on pulmonary (lung) function, including reductions in
lung function, air-exchange rates, and airway permeability.

Ozone can also act as an irritant.

The health impacts of exposure to elevated ozone levels
include eye irritation, shortness of breath (dyspnoea),
coughing, asthma, excessive mucous production, mucous
membrane irritation, and chest pain upon inhalation.

Subjects such as asthmatics and those with allergic rhinitis
may be particularly susceptible to the effects of elevated
ozone.

