## 148

Pollutant Sources  Health effects
▪ photocopiers
Photocopiers are usually fitted with carbon filters
to minimise emissions. However, without an
effective maintenance regime, ozone
concentrations can rise to unacceptably high
levels.
Ozone is sometimes used for swimming pool
water treatment. High densities of such
equipment and/or deficiencies in ventilation
systems can lead to elevated ozone levels that
may cause adverse health effects.
d-Limonene There is widespread use of d-Limonene in
numerous consumer products used in indoor
environments. It is the familiar lemon smell in
many cleaning products and fragrances.
Potential hazards of exposure to d- Limonene are eye and
airway irritation. Scientific findings suggest that reactions
between unsaturated volatile compounds (eg limonene,
α-pinene, styrene) and ozone or hydroxyl (OH) radicals
produce chemically reactive products more likely to be
responsible for eye and airway irritation than the chemically
non-reactive VOCs usually measured indoors. It is therefore
expected that an exacerbation of health effects will follow the
concomitant presence of ozone in indoor environments.