## 150

Annex  C: Guidance  on  construction  products  and
materials
This annex is based on the SINPHONIE project. Due to increasing requirements for
energy efficiency, it is necessary to use low-emission construction products and
materials in school buildings.
This makes it possible to:
▪ control  indoor  air  pollution  and  keep  it  at  levels  that  minimise  the  associated
risks to the health of school students and staff
▪ use ventilation to dilute unacceptable levels of indoor air pollutants
Significant effort is currently being put into designing sustainable school buildings.
This aims to:
▪ reduce  the  overall  impact  of  the  built  environment  on  human  health  and  the
natural  environment  by  ensuring  the  efficient  use  of  energy,  water  and  other
resources
▪ protect the health of occupants
▪ improve educational outcomes
▪ reduce waste, pollution and environmental degradation
The choice of floor covering (wood or wood-based products, flexible and ceramic
floor coverings) will depend on the intended use of the area and the necessary
standard required. For example, ceramic floor coverings should be used anywhere
where coverings must prove durable given constant, heavy use and frequent
cleaning (eg toilets and changing rooms). Only floor coverings that can be damp
wiped should be used in new or refurbished school buildings.
Textile floor coverings are not recommended because of the comparatively high cost
of cleaning (in terms of time and money), and also their considerable contribution to
the re-suspension of indoor particulate matter (PM).
Solvent-free, low-emission floor covering adhesives are preferable for all types of
floor coverings (flexible floor coverings, carpets, parquet).
Only low-formaldehyde or formaldehyde-free eco-labelled furniture products should
be used.
Before painting and varnishing, a check should be made as to whether the work
requires the use of varnishes, or whether emulsion paints could be used instead.
Emulsion and latex paints are suitable for mineral sub-surfaces (walls and ceilings).

