## 152

Annex D: Definition of opening areas
A description of the geometry of an opening and its resistance to airflow are required
so that the performance of a system can be established using a modelling tool. The
vast majority of ventilation openings in buildings can be described as ‘sharp-edged’.
This means that they are thin when compared to their circumference. Figure D-1
shows a perfectly round hole in a thin sheet of metal, known as an orifice, with a
thickness 퐿 (m). It is very easy to measure the diameter, 푑 (m), of this opening and
to identify it as ‘sharp-edged’ when 퐿푑