## 2.1 Building Regulations
The UK Building Regulations contain functional requirements (called standards in
Scotland); including the requirement that buildings must be adequately ventilated for
people.
These functional requirements are drafted in broad terms. The government issues
documents providing practical guidance on ways to comply in more common building
situations. These are called Approved Documents (ADs) in England and Wales,
Technical Handbooks in Scotland and Technical Booklets in Northern Ireland. They
are not intended to be comprehensive and so may contain references to other
documents, which provide extra guidance.
BB101 is one of those extra documents, with guidance on ventilating schools that
adds to the guidance on ventilating buildings in AD F (in England) or the Non-
Domestic Technical Handbook (in Scotland), and Technical Booklet K (in Wales).
Note that following the guidance in an AD, Technical Handbook or Technical Booklet
does not guarantee compliance with Building Regulations, but there is a legal
presumption of compliance.
The requirements of Building Regulations can differ between England, Wales,
Scotland and Northern Ireland. The following sections describe the requirements in
England but in the devolved administrations only where they differ.
2.1.1 Part F of the Building Regulations on Ventilation
Part F of the Building Regulations applies to buildings including schools.
Requirement F1(1), from Part F of Schedule 1 to The Building Regulations 2010,
states:
“There shall be adequate means of ventilation provided
for people in the building.”


Guidance showing ways of complying with requirement F1 is contained in