## 20
ORA to category II for the
examination occupancy profile,
(See table 7.8)

The designer should ensure that the overheating assessment and dynamic thermal
modelling uses a reasonable occupancy profile. This will ensure that ventilation
systems are sized correctly. The examination period, for the purpose of the
Overheating Risk Assessment, for a secondary school hall shall be taken as
weekdays 09:00 to 16:00 from 1st May to 8th July with a lunch break as described in
section 8.1.
Noise levels are important during examinations and some heating and ventilation
systems may be too noisy, eg gas fired radiant heating with the burner in the space.
Radiant heating can be used effectively in sports halls but the radiant temperature
asymmetry (RTA) will need to be considered. See section 7.4.
5.12 Ventilation in special schools and designated units
It is advisable to minimise recirculation of air in areas for children with complex
health needs. This reduces the risk of cross-infection and the circulation of allergens.
Laundries, soiled holding or waste, and cleaners’ rooms should be ventilated by
means of mechanical extract with natural or mechanical make-up air.
Toilets for students with complex health needs and hygiene rooms should be
ventilated by means of mechanical extract to outside, with make-up air, heated and
filtered.
Toilets, showers, hygiene rooms, laundries, cleaners’ rooms and spaces holding
soiled clothes or clinical waste should be mechanically ventilated. The systems
should provide a slight negative pressure relative to adjacent spaces.

