## 28

2.9.1 Gas interlocks
An interlock between gas supply and mechanical ventilation is needed to ensure that
gas will not be supplied when there is an inadequate airflow. This is for safe
operation of appliances and equipment and the safety of personnel.
For Type B appliances: Regulation 27(4) of GSIUR requires that any mechanical
extract system that is required for safe operation of the appliances must be
interlocked with the gas supply.
IGEM UP 19 provides more detailed requirements for interlock systems. It states
that:
“For Type B appliances, environmental monitoring such as CO2,
temperature or humidity may be used in conjunction with variable
speed drive (VSD) systems. However, fan flow/pressures switches
or power monitoring shall always be used in conjunction with
Type B catering appliances. CO2, temperature or humidity
monitoring is not acceptable as the main interlock for Type B
catering appliances.”
For Type A appliances: where an appliance is served by a mechanical extract
system that is required for safe operation of the appliances, IGEM UP 19 ‘Design
and application of interlock devices and associated systems used with gas appliance
installations in commercial catering establishments’, 2014, requires that the
mechanical extract system must be interlocked with the gas supply. IGEM UP 19
states that:
“For new installations, CO2 monitoring would normally be used in
conjunction with either a fan flow/pressure switch or fan power
monitoring (see above and Sub-Section 5.2), but may be used
alone with Type A appliances. For Type A appliances,
environmental monitoring measuring CO2 may be used in
conjunction with other air quality sensors such as temperature or
humidity to provide information to be included in an interlock
system. It may also be used as part of a demand control
ventilation system.”
Type A appliances may therefore use CO2 detectors or fan flow/pressures switches
or power monitoring interlocks.
Section 4.2 of IGEM UP 19 describes CO2 and other interlock systems for catering
establishments and should be referred to when designing CO2 interlocks for food

