## 31

Boiler plant rooms including gas, Combined Heat and Power (CHP) and gas fired plant
must comply with IGEM UP 3, IGEM UP 10, BS 6644 and other associated standards
for different plant types.
2.9.2 Gas safety interlocking by environmental/CO2 monitoring
Where only Type A appliances are used, interlocking may be achieved by
environmental monitoring of carbon dioxide as described in IGEM UP 19.
Environmental CO2 monitoring can be used in most food technology rooms,
ie spaces that only contain Type A appliances and in science as Bunsen burners are
classed as Type A appliances.
In accordance with IGEM standards, gas interlocks by environmental monitoring of
CO2 should operate as follows:
a. During practical activities, the appliances shall not cause the CO2 level to
exceed 2800ppm, which will produce a signal warning of a high CO2

level
b. An automatic gas shut down shall operate when the level of 5000ppm of
CO2 is reached
At 2800 ppm supply and extract systems should be automatically switched on or
boosted and the teacher should be warned that ventilation needs to be increased.
Systems to control the ventilation to keep it under 2800ppm can include individual
canopies vented externally, supply air fans or opening windows. Below 2800 ppm
these ventilation systems can be under automatic demand control with teacher or
user override control so that noise levels can be easily controlled and energy use
can be minimised. Openable windows alone is not an adequate means to control
CO2 levels in these practical spaces.
When practical activities are not taking place and gas is not in use the ventilation in
practical spaces should be controlled to meet the normal CO2 levels for teaching
and learning spaces as described in section 2.4.
2.9.3 Carbon monoxide, carbon

dioxide and flammable gas
detectors
For schools applications, any carbon monoxide (CO) or CO2 detection systems need
to comply with a standard suitable for their use and must be regularly maintained.

