## 4 0.3 5 0.3

Table 7-4 assumes an activity level of 1.2 met, a clo value of 1.1 in winter 0.9 in mid-
season and 0.7 in summer, and a minimum maintained operative temperature as in
Table 7-2 in winter and mid-season and 23
o
C in summer.
The values in Table 7-4 apply to the supply air plume which delivers air to the
occupied zone. The occupied zone should be taken as from 0.6 m to 1.4 m above
floor level.

Higher speeds and larger temperature differences are permitted in winter for boost
ventilation under the control of the teacher, eg in science or food technology.
For summertime cooling purposes, higher maximum air speeds are allowed and
often preferable (draught becomes pleasurable breeze), but only under the condition
that the teacher or the occupants have direct control over the openings or fans.

CFD (Computational fluid dynamics) modelling is not expected to estimate room air
speeds. Manual calculations based on manufacturers information can be used to
predict the speeds and they can be measured with an anemometer. Grille
manufacturers supply the necessary tables to predict velocity at the occupied zone.
Temperature will be based on the temperature of the jet and the appropriate
entrainment coefficients. If required to measure air velocity, it should be measured
with an omni-directional anemometer with a 0.2 s time constant.

