## 6.5.2 Filtration
Filtration provides a means of cleaning the supply air. Filtration also ensures that
mechanical ventilation systems continue to operate at their optimum level by
protecting fans and energy recovery devices. It is standard practice to fit filters to
mechanical ventilation systems. CIBSE Guides A and B and BS EN 13779 provide
recommendations on specifications for filters. The recommended filter classes from
BS EN 13779 are given below in table 6.5. This standard is referenced in the UK
National Calculation Method for Part L calculations and in the Euronorms for energy
calculations for ventilation systems.
There are also other methods of cleaning air, such as air cleaners; electrostatic
filters; culverts where pollutants drop out, absorbent materials or surfaces, and
plants that absorb pollutants.
Ventilation system air-intake filters are usually used for particle removal. Activated
carbon filters are required if it is necessary to remove gaseous pollutants. As filters
for fine particles and gaseous pollutants are costly and difficult to maintain it is
preferable to avoid the need for removal of fine particles and gaseous pollutants from
outside air by effective positioning of air intakes and control of air ingress.
It is important that filters are replaced regularly to maintain good air quality. If filters
are not maintained, they can become saturated leading to increased pollutant levels,
potential microbial growth and odours.
Where filters are fitted a means should be provided to warn building operators when
filters are dirty and need changing. This can be by means of an alert based on
differential pressure sensors or hours run since last filter change at a local controller
or a central BMS.

