## 8.3 Ventilation Opening Areas
There are two types of ventilation openings in the thermal envelope of a building,
those that are intentional known as purpose provided openings (PPOs) and those
that are unintentional known as adventitious openings.
Successful ventilation design requires the correct sizing and location of PPOs. In
order to do this the effective area of the PPOs must be determined. The sizing of the
PPOs is crucial to the ventilation performance of the building.
Unfortunately, not all standards and references use the same definitions of the
effective area of a PPO at present and this leads to confusion and errors in sizing of
PPOs. Numerous definitions of opening area are in use in smoke ventilation and
natural ventilation texts, British and International standards and software tools. Some
of these definitions currently contradict each other.
For clarity, BB101 adopts the definitions recommended by the CIBSE Natural
Ventilation Group for free area, effective area and equivalent area