## 8.5 Thermal Comfort Calculations
8.5.1 Weather file for overheating risk assessment
CIBSE (Met Office) hourly weather data Test Reference Years (TRYs) and Design
Summer Years (DSYs) are available for 14 locations across the UK.
The CIBSE DSY1 (50
th.
percentile range) 2020 weather file most appropriate to the
location of the school building should be used for the thermal comfort assessment.
This does not necessarily mean the nearest location and the file should reflect the
most compatible climatic characteristics.
DSY consists of a single continuous year of hourly data, selected from the 20-year
data sets (1983 to 2004) to represent a year with a hot, but not extreme, summer.
The selection is based on the daily mean dry-bulb temperatures during the period
April - September, with the third hottest year being selected. This enables designers
to simulate building performance during a year with a hot, but not extreme, summer.
8.5.2 Internal gains for overheating risk assessment
Occupancy rates vary depending on the activity present in the room. For a typical
classroom 32 occupants should be allowed with each having a sensible heat gain of
70 W and a latent heat gain of 55 W (in primary school settings, a lower sensible
heat gain of 60 W/pupil may be allowed).
Lighting gains in classrooms should be considered to be 7.2 W/m