## Building Regulations.
The intention is to limit solar gains during the summer period to either remove or
reduce the need for air conditioning or lower the installed capacity of any air
conditioning system, while ensuring that internal conditions are appropriate for the
tasks being carried out.
Although AD L2A only requires that solar gains are limited to notional values,
AD L2A recognises that for naturally ventilated buildings, limiting solar gain is not
always enough to provide a satisfactory level of comfort and advises:
“Therefore the developer should work with the design team to
specify what constitutes an acceptable indoor environment in the
particular case, and carry out the necessary design assessments
to develop solutions that meet the agreed brief”.
Criterion 3 and the BRUKL method are designed to limit solar gains and may not
prevent summertime overheating. The method detailed in section 7.6 of this
document should be used to assess summertime overheating.
The design should consider energy usage. It should minimise the need for space
heating in winter as well as reduce the need for summer cooling.
Paragraph L1 (a) (ii) of Schedule 1 to the Building Regulations requires provision to
be made to limit heat losses from pipes, ducts and vessels used in building services.
The Non-Domestic Building Services Compliance Guide