## DW 172.
Flue heights and efflux velocities and odour control should be either in accordance
with DW 172 or the local planning requirements for commercial kitchens. See also
section 5.7.7.
Maximum internal ambient noise levels should be in accordance with BB93.
The designer should use the method set out in DW 172 for calculating the required
extract air flow rate for the kitchen canopy or for a ventilated ceiling.
Dedicated supply make up air systems should be designed at 85% of the extract flow
rate and leakage paths need to be properly managed.
The designer should use the method set out in BS 6173 in order to calculate the
required ventilation to support combustion for gas appliances.
The designer should ensure that:
a. sufficient ventilation is provided to safeguard against the possibility
of incomplete combustion
b. an interlock is provided between gas supply and mechanical
ventilation to ensure that gas will not be supplied when an
inadequate airflow rate is provided - this is for safe operation of
appliances and the safety of personnel
c. the system is fully compliant with the requirements set out in
IGEM UP 11 “Gas Installations for Educational Establishments”,
IGEM UP 19 and the requirements for gas services set out in
section 2.9
d. the system does not cause discomfort to the occupants via
draughts - the incoming supply air shall be pre-heated and
distributed within the Kitchen area in accordance with DW 172
e. the discharge from the exhaust of the system is appropriately
positioned

