## Extraction
from portable
power tools
A very flexible duct connected to a stand-
alone dust collector or a small dust bag
connected to the tool.
Portable power tools are
often noisy anyway and
the extra noise
associated with the dust-
collection system may
be trivial.
Good for vocational training as
this is the usual method of
extraction found on site...
The dust-collection system may make the tool
difficult to control.
If a small dust bag is fitted, it can be filled after only
a few minutes work and must be changed or
emptied frequently.
Dust capture may not be effective enough for indoor
use.
This type of system will not usually effectively
protect others nearby unless used in a very well
ventilated space or an external workspace. If used
inside PPE will probably be needed for those
nearby as well as the user.
Purchasing off-the-shelf units and having them installed by a technician is not recommended.

