## Filtration
Particulates are trapped in a HEPA
filter and VOCs in a molecular gas
filter. The clean air is returned into the
room. These systems require regular
maintenance and filter changes as
recirculatory fume cupboards.
ETA is preferable as it needs less maintenance as there are no filters to change and
performance should never decrease as long as the system is working correctly.
Filters should be changed regularly, the interval depending upon use and size of
filter.
Both systems will require LEV tests at no more than 14 month intervals. In the case
of recirculatory systems the tests will need to include measurement of filter
effectiveness. The tests should measure whether harmful VOCs are being emitted
and potentially returned to the inside of the building.
Further guidance on LEV equipment may be obtained from CLEAPSS and HSE.
Comprehensive detailed operator training at installation and afterwards is essential.
5.6 Food technology rooms
In all food rooms or food training areas and commercial or catering kitchens there is
a need for extraction. This is to prevent the build-up of potentially harmful fumes
caused by gas combustion and also to deal with heat gain, water vapour, oil, grease,
pollutants and odours produced during cooking.
This section covers food rooms fitted with domestic type cookers used for practical
work and demonstration limited to Type A appliances. School kitchens and

