## Formaldehyde Formaldehyde:
▪ is released from most wood-based
materials
▪ is used extensively as a preservative,
disinfectant and biocide
▪ is a component of glues, varnishes, printing
materials, textile treatments, permanent
markers, automotive equipment, and
dozens of other products
▪ is formed in combustion processes, tobacco
smoking in particular
It is formed by the air chemistry of terpenes,
which are contained in fragrances and air
fresheners, and in particular as a product of the
hydrolysis of formaldehyde based resins (mostly
Formaldehyde has a pungent odour and has irritating
properties which cause discomfort.

The symptoms displayed after short-term exposure to
formaldehyde are: irritation of the eyes, nose and throat,
together with exposure-dependent discomfort, lachrymation,
sneezing, coughing, nausea and dyspnoea. Children have
been reported to be more sensitive to formaldehyde exposure.

In December 2012, the European harmonised classification
and labelling system classified formaldehyde as a Category
1B carcinogen.

Note: A Category 1 substance is known or presumed to have
carcinogenic/mutagenic potential for humans. For category
1A, the assessment is based primarily on human evidence; for

