## Fume
extract

COSSH Regulations HSG 258
Fume cupboard exhaust to terminate
3m above roof level, or outside rooftop
recirculation zones; to  BS EN 14175
Part 3 recommended discharge height
and efflux velocity or calculations to
CIBSE/ASHRAE guidance. See
ASHRAE Applications Handbook,
Chapter 45: Building air intake and
exhaust design and ASHRAE 62-1.
Fixed ducted fume cupboards required
in prep rooms.
Ducted semi-mobile fume cupboards
preferable to mobile recirculatory fume
cupboards in schools. See CLEAPSS
Publication G9a, ‘Fume Cupboards in