## Fundamentals, 2013:
Measures that should be considered to minimise re-entry from contaminated sources
include:
- careful location of mechanical exhausts to avoid unintentional recirculation -
for example, discharge into courtyards, enclosures or architectural screens
may cause problems as pollutants do not disperse very readily in such spaces
- enclosures or architectural screens may hold contaminants within areas of
flow recirculation
- placing inlets on the roof where wind pressures will not vary greatly with
direction to ensure greater stability
- discharging exhausts vertically at high level to clear surrounding buildings,
and so that downwash does not occur
- locating wall exhausts on the upper third of a façade and intakes on the lower
third to take advantage of normal wind separation on a building façade
(although consideration should be given to flow recirculation that can occur on
a leeward façade)
- avoiding locating inlets and exhausts near edges of walls or roofs due to
pressure fluctuations - a central location on the roof is preferable for fume
dispersal
Where possible, pollutants from mechanical extracts can be grouped together and
discharged vertically upwards. The increased volume will reduce the mixing of the
plume and increase the plume height. This is common practice where there are a
number of fume cupboard discharges. Adding the general ventilation mechanical
exhaust will produce greater plume-height and dispersion.
In accordance with DW 172, kitchen extract discharge points should be positioned
such that the extracted air cannot be entrained into a supply system. The ductwork

