## Further
guidance on local exhaust ventilation is given in sections 5.5 and 5.8.
Noise generated by extraction systems can be a problem. It should not be loud
enough to prevent the teacher’s voice from being heard by students, or the students’
voice being heard by the teacher as this poses a significant hazard. If possible, it
should be kept below 50 dB or (10 dB above the maximum Indoor Ambient Noise
Level of 40 dBA) in accordance with section 2.21.2 of the IoA/ANC Acoustics of
Schools: a design guide, 2015. Where this is not possible, higher noise levels of up
to 55 dBA will only be acceptable where the teaching staff have control over the
ventilation system and it can be switched off locally as required for teaching. Noise
levels during normal teaching and practical activities should comply with
section 1.1.3 of BB93. The minimum exhaust rates given in Table 5-2 should be
achieved within the noise levels given in BB93 section 1.1.3.
IoA/ANC Acoustics of Schools: a design guide, 2015 gives guidance on assessing
and limiting the higher noise levels allowed during process related local exhaust
ventilation such as use of fume cupboards or fume or dust extract.
Fans and ventilation systems specifically installed to remove hazards (eg fume
extractors and fume cupboards) should not be controlled by emergency stop
systems fitted to gas supplies and electrical circuits to isolate supplies in the event of
