## Independent
installations at
each machine
a. Fan unit is close to the machine
producing the dust.
b. Fan and machine are often electrically
linked, so that the fan is powered
whenever the machine is running.
c. For dust control, the filter / dust-
collection system is normally
mounted in the same unit as the fan.
d. Warning system required to tell user
when dust collection needs
emptying.
Can be a problem unless
each fan unit is very
quiet.
Units are often compact, being
designed to fit under the bench
or into the pedestal supporting
the machine.
Automatic starting of the dust
control is easy.
Failure of one unit does not
affect use of any other machine.
Many dust-collection bags and/or filters to attend to.
Many fans can generate much noise.
Dust collection units must be changed in an
occupied space.
The relatively small filter area and size of unit can
result in the filter becoming clogged and hence a
lack of efficiency.
Dust collection capacity can be small requiring
regular emptying.
These units are unlikely to cope with large volumes
of waste such as those produced by wood planing
machines.