## May- 30
th
September) can provide
useful information about the building’s thermal characteristics and potential risk of
overheating over the range of weather conditions to which it will be subjected.
Simple hours of exceedance are something that designers are familiar with and
provide a good first assessment of acceptability. The defined hours used are the
entire period from 1
st
May to 30
th
September for the defined hours of 09:00 to 16:00
excluding weekends. Full occupancy is assumed through the holiday period.
Criterion 2 – Daily Weighted Exceedance (W
e