## N/A
Areas where there is a higher than normal
level of physical activity ( such as sports halls)
and sleeping accommodation
Category IV. Low air speeds required for
Badminton competitions may necessitate
ventilation systems being switched off
Toilets, circulation spaces and store rooms
that are normally occupied
Category IV
Kitchen preparation areas N/A
Spaces with normal level of activity, teaching,
study, exams, admin and staff areas, prep
rooms, including practical spaces, and
computer suites
Category II or III  or Category IV where there is
local manual control over the ventilation rate,
eg manually opened windows or room
ventilation with on/off and variable speed
control
Spaces with less than normal level of activity
or clothing, including sick, isolation rooms,
changing rooms and gymnasia and dance and
movement studios
Category II or III
Special schools and resourced provision,
where needs of pupils tend to be complex and
varied, including pupils with physical difficulties
or profound and multiple learning difficulties.
Category I or II
Where pupils or adults may be wet and
partially clothed for a significant length of time,
such as swimming pools;
Category II
Where young children under 5 years old or
those with SEN (Special education needs) or
physical disabilities may be wet or partially
clothed for a significant length of time.
More rapid air movement leads to greater
chilling by evaporation and to compensate, a
higher design temperature is required.