## NO2
The most important indoor sources of NO2
include:
- gas appliances
▪ kerosene heaters
▪ woodstoves
▪ fireplaces without flues
NO2 is an oxidising agent that is highly irritating to mucous
membranes, and causes a wide variety of health effects. Most
studies demonstrate substantial changes in pulmonary
function in normal healthy adults at or above NO2
concentrations of 2ppm.

Asthmatics appear to be responsive at about 0.5 ppm and
subjective complaints have been reported at that level.

