## ODA 3 F7 + F9 F7 + F7 M5 + F7 F7
Table 6-5 shows the recommended minimum filter classes (as defined in
BS EN 779: 2012) per filter section as recommended by BS EN 13779 for different
outdoor air classes. Where it shows M5 + F7 filters this is a two stage particle filter
system with M5 placed before the F7 filter.
The table advises on minimum final (or single) stage filtration classes, eg F7 or F9,
but also in some cases advises on the pre-filter class M5 or F7. An F7 pre-filter
should be a high capacity bag filter. This type of filter can be used in the pre-filter
position (or as a single stage filter) because it has the capacity to handle the coarse
particle size range.
The G, M and F filter ratings come from the European EN 779 classification system.
G stands for Coarse (Gross in German). Also known as Gravimetric which is the type
of testing that applies to this class of filter. G3 or G4 class filters only have an
efficiency of about 3% to 5% to remove fine particles such as those found in traffic
emissions. They are not therefore effective in protecting people against exposure
to traffic sourced air pollution.
F denotes Fine class filter for filtering out a high level of fine particles making it
suitable for final stage filtration.
M stands for medium class filters, these filters were F class before 2012 but are now
regarded as lacking the required fine particle removal efficiency to be used in final
stage filtration. They will not make the supply air into buildings clean enough to
breathe, without risk to health. This is especially the case in the range of airborne
particles one micron diameter and below in size.
Table 6-5 air filters are selected to clean polluted air sufficiently so that it can be
inhaled by school building occupants without risk to health. F7 is the lowest filter
rating recommended to remove Particulate Matter (PMs) from traffic pollution.
Where the air is not polluted a G4 or M5 coarse filter will protect cross flow heat
exchangers, as recommended by CIBSE Guide A, Table 1-5. However in this case,

