## Portable
systems
A mobile duct, filter, dust sack and fan
unit, which can be moved between
machines.
The inlet may be general purpose or part
of each machine.
A serious problem
unless each fan unit is
very quiet.
An economical solution for a
workshop containing several
machines with intermittent use.
General-purpose units are not always efficient and
may not adequately control contaminants. Dust
capture hoods may be ineffective unless designed
for each machine.

Difficult to make system and machine electrically
interlocked. It is then debatable whether or not the
system fulfils legal requirements.
There is a high risk that LEV may not be used
because of the effort of connecting up.
Difficult to empty and connect and reconnect safely.