## (SEND).
If the ventilation system provides heat recovery then the ventilation losses should be
calculated with reference to the temperature of the supply air.
Thermostatic radiator valves or similar control devices can be installed away from
window openings to prevent heating more than the required quantity of outside air as
a result of unmanaged windows.
All spaces should neither take too long to recover their temperature following sudden
heat losses for example when external doors are open, nor overheat due to
increased heat gains, changes in occupancy or equipment heat gain, or appearance
of the sun. This can be a particular problem where underfloor heating is used and/or
where entrance doors are not lobbied.
A lobby or buffer space is recommended on external doors to teaching spaces that
are regularly used during the heating season, for example, in early years and infants
classrooms. This excludes doors for occasional use, emergency exits and doors
intended for use primarily in warmer weather. Fast response heat emitters should be
used in spaces with outside doors.
4.17 Life cycle and maintenance
Life cycle and maintenance of heating and ventilation systems is an important
consideration in the selection of equipment. Life cycle costs should include energy,
cleaning and maintenance costs. Systems with low initial capital costs may have
unaffordable running costs.

