## The
main acoustic considerations are:
- Whether natural ventilation is a suitable strategy for the building taking into
account the external acoustic environment - high external noise levels may
preclude the use of systems based on free openings.
- If exposed concrete soffits provide passive cooling, the design should
consider the reduction in the effectiveness due to acoustic absorbers and
suspended ceilings that obscure the thermal mass.
- If ventilation paths are required through the building, the level of sound
attenuation needs to be considered, eg between classrooms and atria.
4.18.1 Indoor ambient noise levels
Noise from building services including mechanical ventilation systems should meet
the limits for indoor ambient noise levels (IANL) given in Table 1 of BB93 together
with the tolerances on the IANL limits given in Table 2 of BB93 for different types of
ventilation system under different operating conditions.
The design should show that IANLs can be achieved when the ventilation systems
are operating in their normal condition; when providing intermittent boost ventilation;
and when operating to control summertime overheating. A ventilation strategy may
use one type of system for normal operation, and different types of system for
intermittent boost and summertime overheating. Noise from ventilator actuators and
dampers is covered in section 1.1.4 of BB93.
