## Ventilation
Ventilation heat loss is
subject to Part L energy
performance limits.
Classroom based ventilation systems
may require higher flow rates to allow
for limited recirculation due to proximity
of intake and extract grilles.
See section 4.4, and table 4.1.
Take account of prevailing winds, flue
positions, kitchen extracts, fume
cupboard flues and vehicle fumes.
Minimise unintentional recirculation.
DW/172 for kitchen ventilation systems
and exhausts. See section 4.4.3 and
section 5.9 on Catering kitchens.
Use ASHRAE 62-1, ASHRAE Applications
Handbook, Chapter 45 and/or EN13779 air
classes, building geometry and separation
distances for supply and extract where
possible. See section 4.4.
Position of exhausts, extracts, external
louvres, air intakes and incoming air vents;
to prevent ingress of external pollution
sources. See section 4.4.

