## 10.4.2. Natural Ventilation Systems
10.4.2.1 It is possible with the window opening sizes needed for cross or stack
ventilation, with careful positioning of high-level openings and with adequate ceiling heights
to provide natural ventilation to teaching spaces. This should be considered before adopting
hybrid ventilation solutions. The design o f natural ventilation openings shall be based on the
temperature difference on a cold still day during mid-season with the heating system
switched off. This assessment does not need to consider the velocity of the supply air plume
but only its temperature. However, higher air speeds for summer daytime purge cooling of
classrooms can be a nuisance (e.g.,  if papers blow off desks). [Ss_65_40_33_56]
10.4.2.2 When the outside air temperature is 5°C it shall be possible to have the heat
emitters switched off and still deliver air to the occupied zone (at seated head height) at a
