## 11.3. Ventilation Opening Areas
11.3.1 There are two types of ventilation openings in the thermal envelope of a building,
those that are intentional, known as 'purpose provided openings' (PPOs) and those that are
unintentional, known as 'adventitious openings’. [   PM_10]
11.3.2 Successful ventilation design requires the correct sizing and location of PPOs
provided for natural, hybrid and mixed mode ventilation systems. In order to do this the
Contractor shall determine the effective area of PPOs. [ PM_40_20_94]
11.3.3 For clarity, this specification and BB101 adopt the definitions recommended by the
CIBSE Natural Ventilation Group for free area, effective area and equivalent area. See
BB101 Annex D: Definition of opening areas. [PM_10_20_90]
11.3.4 Effective area shall be used for the sizing of ventilation openings. [ PM_40_20_94]
11.3.5 Effective area (A
eff
) shall be stipulated on design drawings and ventilation
specifications as required in the DfE’s EIR. [PM_10_20_28]
11.3.6 Manufacturers should report A
eff
as a matter of Good Industry Practice to aid
selection of the most appropriate PPO. [ PM_10]
11.3.7 The effective area of windows and ventilators is obtained by testing the appliances in
accordance with BS EN 13141 (2004) and should be quoted by manufacturers.