## 4.3.10. Boilers
4.3.10.1 For any boiler provided, the following requirements shall be met:
a)  Where gas is proposed, there shall be an adequate gas supply available for the
proposed installation. The Contractor shall be responsible for all aspects of liaising
with the utility supply company to provide the necessary gas connection. The gas
supply shall be without the use of gas boosters wherever possible. [PM_30_10_93]
b)  Boilers shall be provided to give a margin to allow for maintenance; to be sized as 2
boilers at 66%; or 3 at 40%; or modular boilers sized so that N boilers provide 100%
capacity and N+1 are installed. [Pr_60_60_08]
c) The burner control shall be of a modulating type in accordance with AD L, and the
boilers shall be controlled to optimise the efficiency of the system.  [Pr_60_60_10]
d)  'Weather compensation’ shall be used to vary the boiler flow rate according to the
outdoor air temperature to maximise energy saving. [Pr_60_60_08]
e)  Heating services are designed to a maximum mean LTHW flow temperature of 43
o