## 4.3.11. Heating Distribution Systems
4.3.11.1 In any heating distribution system provided, the Contractor shall:
a)  Provide a heating distribution system based on a low temperature hot water (LTHW)
system. [Ss_60_40_37_48]
b)  Design and install a flow and return header system to separate the primary heat and
secondary circuits; and include in the header system design all necessary pumps,
valves, and ancillaries to allow for efficient and appropriate delivery of heat throughout
the School.  [Ss_60_40_37_48]
c) Ensure a Constant Temperature (CT) secondary circuit is provided to supply any
installed Air Handling Units (AHUs), Fan Coil Units (FCUs) and radiant panels; and
flow and return Variable Temperature (VT) secondary circuits are provided to serve
any convectors, underfloor heating and radiators.  [Ss_60_40_37_48]
