## 4.3.6. Heat Pumps
4.3.6.1 Any heat pumps provided shall meet the following requirements.
a)  Operating and maintenance guidance information and operator training shall be
provided to ensure the client is prepared to accept the system. [  Ss_60_40_36]
b)  Heat pumps shall give a margin to allow for maintenance; to be sized as two heat
pumps at 66% or three at 40% or modular units sized so that N units provide 100%
capacity and N + 1 are installed. Ground source fields shall be arranged to provide
similar resilience. [Ss_60_40_36]
c) Separate heat pumps or a cascade type system shall be provided for domestic hot
water and heating. [Ss_60_40_36]
d)  Heat distribution services shall be designed to ensure that the Seasonal Coefficient of
Performance (SCOP) is    maximised. [ Ss_60_40_36]
e)  Heat pumps shall be sited in accordance with the manufacturers’  instructions with due
consideration of weather protection, noise and thermal efficiency aspects. The heat
pump plant room or housing shall be naturally ventilated via louvres and/ or louvred
doors. [  Ss_60_40_36]
