## 4.3.8. Air Source Heat Pumps
4.3.8.1 The kW output rating of the Air Source Heat Pump (ASHP) shall be clearly stated for
the appropriate design conditions and shall include defrost capacity. [  Ss_60_40_36_05]
4.3.8.2 Individual ASHP modules shall have the ability to be cascaded. [Ss_60_40_36_05]
4.3.8.3 Air source heat pumps are subject to potential ice formation on the evaporator and
shall therefore incorporate an automatic defrost cycle and condensate drainage. The
Contractor shall ensure the appropriate measures are in place to prevent ice formation on
the evaporator. [Ss_60_40_36_05]
4.3.8.4 When multiple heat pumps are applied in a sequence, a control strategy to stop
simultaneous defrost cycles shall be adopted where necessary. [Ss_60_40_36_05]
4.3.8.5 ASHP connections to the primary circuit shall be via the reverse return method.
[Ss_60_40_36_05]
4.3.8.6 Trace heating and weather protection shall be included to all external elements of
the system. [  Ss_60_40_36_05]
4.3.8.7 Air flow rates through the condenser coil shall exceed manufacturers’ minimum
recommendations under all operating conditions. [  Ss_60_40_36_05]
4.3.9. Alternative Low and Zero Carbon Heat Sources
4.3.9.1 The following details the requirements for the preferred LZC technologies, as a
primary or secondary heat source, within schools in the event that LZC technologies are
required as part of the proposed Energy Strategy.
a)  An Energy Strategy shall be established for the Site. Further details can be found in
Technical Annex 2H.  [PM_40_20_26]
b)  LZC sources shall be provided with sub-meters for fuel input, power output and heat
output.  [PM_35_70]
c) CHP Units shall be installed to TR/37 ‘Guide to good practice: installation of combined
heat and power’. [  PM_10_20_90]
d)  The controls to CHP units shall be sequenced such that they operate as the primary
heat source to ensure optimum usage and run time. [Ss_75_70_52_15]
e)  Where an LZC technology is being proposed to provide cooling, the cooling hierarchy
in    Section 8.1 still applies, and all passive and free cooling measures shall be
