## 4.4.15. Air Handling Units
4.4.15.1 Centralised mechanical ventilation shall be provided through one or more Air
Handling Units (AHUs). [  Pr_60_65_03]
4.4.15.2 AHUs shall include filters, variable speed fans, acoustic insulation and
attenuators as necessary to meet BB93 noise levels. [  PM_35_60]
4.4.15.3 The correct level of filtration shall be provided in line with Regulations including
AD F, BS EN and ISO Standards and local planning requirements. [  PM_10_20_90]
4.4.15.4 The AHU shall include remote filter status indication. See Technical Annex 2I.