## 4.4.6. Mechanical Ventilation Systems
4.4.6.1 Any mechanical ventilation systems provided shall be either centralised systems
serving multiple rooms or local room-level systems. [Ss_65_40_33_52]
4.4.6.2 Mechanical ventilation shall be used to negatively pressurise any areas with
unwanted odours, including dining areas, kitchens, food rooms, and toilets.
[Ss_65_40_33_52]
4.4.6.3 Where required, ventilation systems shall be interlocked with the gas supply in
accordance with IGEM/UP/19. See Section 9: Gas Services. [  PM_10_20_90]
4.4.6.4 All ductwork and plenums shall be fully accessible for cleaning. [PM_80_10_50]