## 4.4.7. Local Extract Ventilation
4.4.7.1 For any smaller toilet area (2 WCs or less), or where all toilet cubicles open directly
off the corridor, an extract system shall be provided, with the make-up air taken from the
surrounding corridors and internal spaces.  [Ss_65_40_33_90]
4.4.7.2 Where a toilet area is greater than two WCs, there shall be a dedicated mechanical
ventilation system with supply and extract; supply ventilation shall be at 85% of extract to
ensure that air is entrained into the space to avoid odours emanating from the WCs. A
similar arrangement shall be adopted for any pupil changing and shower areas.
[Ss_65_40_33_52]
4.4.7.3 Toilet and changing room ventilation fans shall be locally controlled.
[Ss_75_70_52_94]
4.4.7.4 Where full height cubicle partitions are specified in toilets, make up air shall be
provided either by a ventilation air path that preserves acoustic and visual privacy including
from mobile phone cameras, or supply air shall be provided to the cubicle. See Technical
Annex 2A. [  PM_10_20_90]
4.4.7.5 In any school kitchen, the ventilation system (supply and extract fans)  shall be fitted
with an easily accessible variable speed inverter control with marked settings for ‘off, cold
prep, hot prep and maximum’, attenuation and grease and particle filtration. The kitchen
extract system shall be interlinked with the gas supply. The maximum ventilation rate shall
maintain the kitchen temperature below 28°C with all equipment operating for hot food
preparation, full occupancy and maximum summer external conditions/temperatures. For
further details see Technical Annex 2I and Section 7.2. [Ss_65_40_33_45]
4.4.7.6 The design and installation shall ensure that adequate make-up air is provided
where extract ventilation is used. [PM_35_70_94]
4.4.7.7 Further requirements relating to extract ventilation systems are given in Sections 6
and 7. [PM_10_20_90]
