## 7.7.8. Ventilation Controls
7.7.8.1 Air management systems with programmable controllers can accommodate a variety
of room arrangements. Fume cupboard extract alongside room extract and supply shall be
controlled locally to ensure airflow rates are kept at acceptable levels for varying equipment
and room usage. [Ss_75_70_52_94]
7.7.8.2 Supply and extract systems supplying the normal ventilation rate i.e.,  when the fume
cupboards are off, shall reuse the heat from the room by mixing or heat recovery to minimise
ventilation heat losses. [PM_35_70_94]
7.7.8.3 Black out blinds required for physics experiments can interfere with natural
ventilation paths, and therefore needs to be taken into account when designing a ventilation
system. During black out experiments, the ventilation rate can be relaxed to 5 l/s/person.