## Table 7-1 Fume Ventilation Systems
7.6.2.4 Filter systems are required to be changed on average once or twice per school year,
dependent on the filter size and frequency of use. This should form part of the general
maintenance programme. The filter system shall be capable of removing both nanoparticles
and VOCs. [ PM_35_70_94]
7.6.2.5 Both types of system require LEV tests, which measure filter effectiveness, at no
more than 14-month intervals. Further guidance can be obtained from CLEAPSS and HSE.