## 1.2 Refurbishment
1.2.1 Work required to Refurbished Buildings shall be as defined in the Refurbishment
Scope of Works (RSoW), under the headings of architectural elements (including FF&E)
and M&E elements (including ICT Infrastructure). [Ac_10_70_70]
1.2.2 The work shall be categorised as Renewed, Replaced, Repaired, Retained or have
‘No Work’.
a)  Renewed electrical elements or services provided shall be designed to satisfy the
relevant outputs of the GDB and this Technical Annex (and by code in the ADS
where relevant). [Ac_10_70_70]
b)  Replaced electrical elements or services provided shall satisfy the relevant outputs
of the GDB and this Technical Annex ( and by code in the ADS where relevant), as
far as possible within the constraints of the location, the adjacent elements and the
sub-structure. [Ac_10_70_70]
c) Repaired electrical elements or services shall comply with the specifications in any
project-specific drawing issued as part of the SSB. The overall performance after
repair shall be at least as good as that of the existing provision. [Ac_10_70_70]
d)  Retained electrical elements or services with minimal work required shall be left as
existing unless needed in order to complete other Works that form part of the
