## 11
a)  be selected to match the output from the PV panels, optimise output and to
minimise losses [Pr_65_72_43_42]
b)  be located as close as possible to the PV array to minimise losses and be housed
within IP68 enclosures [Pr_65_72_43_42]
c)  where shading cannot be avoided the use of micro inverters can be used
[Pr_65_72_43_42]
d)  have a minimum 10 year warranty. [Pr_65_72_43_42]
2.2.2.6 Where the installation of the PVs does not form part of the Project Brief,  the
Contractor shall make provision so that any other parties can retrospectively mount PVs
without the need for structural or fabric alteration, minimising disruption to the School’s
day to day operation. [PM_10_20_82]
2.2.2.7 The necessary riser allocation and trunking to allow for retrospective installation
of PV systems shall be provided. [ PM_10_20_82]
2.2.2.8 A monitoring system shall be fitted which provides the following:
a)  i  nverter and string level monitoring information [Ac_05_50_54]
b)  daily, weekly, monthly, annual totals for peak power generated by the PV array in
kW [Ac_05_50_54]
c)  daily, weekly, monthly, annual totals for electricity generated by the PV array in
kWhrs [   Ac_05_50_54]
d)  electricity exported to grid in kWhrs. [  Ac_05_50_54]
e)  performance ratio, including weather correction. [Ac_05_50_54]
2.2.2.9 Sub-metering shall be fitted that allows the monitoring of performance of the Solar
PV Installation on a daily basis through the Building Management System (BMS) energy
monitoring. [Ac_05_50_54]
2.2.2.10 The BMS reporting shall include the Solar PV Installation energy data in the
ISERV reporting for the Building. [FI_30]
2.2.2.11 All items of the PV system that require regular access for maintenance, such as
inverters, shall be located on designated walkways. [PM_80_10_50]
2.2.2.12 Commissioning tests and inspection as described in BS EN 62446 Grid
Connected Photovoltaic systems and MCS testing certificate shall be completed and
documented. [PM_70]
2.2.2.13 Inspection and testing of the completed system to the requirements of BS 7671
and IET Code of Practice for Grid Connected Solar Photovoltaic Systems shall be carried
out and documented. Inspection and testing documentation for the ac side shall comprise
the following as a minimum:
a)  electrical installation certificate [PM_70_15]
b)  schedule of items inspected [PM_70_85_30]
