## 12
c)  schedule of test results.  [PM_70_15_27]
2.2.2.14 The inspection and testing of the dc side of the PV system shall be in
accordance with the requirements of BS 7671 and also BS EN 62446 - ‘Photovoltaic (PV)
systems. Requirements for testing, documentation, and maintenance’. [PM_70]
2.2.2.15 Testing shall include Witness Testing of the G98 or G99 Mains Protection for the
DNO and include confirmation of the correct functioning of the export meter. [PM_70]
2.2.3 Mounting Systems for PV Arrays