## 13
a)  non penetrative ballasted PV mounting systems shall be used wherever the
structural engineer has confirmed that the additional weight and wind load can be
accepted by the design [PM_35_20]
b)  different formats for ballast are acceptable providing that they are approved by the
panel manufacturer and form part of an integrated fixing solution [PM_10_20_82]
c)  the static load created by the ballast shall be appropriate and sufficient in
accordance with the wind load calculation [PM_35_20]
d)  f  or green roof installations integrated mounting frames shall hold the substrate and
vegetation and provide the ballast to secure the array on the roof. Mounting
heights for the PV panels shall be minimum 300mm above the soil level at the
lowest point to prevent any shading from the green roof vegetation.