## 15
b)  electrical services in Practical Teaching Spaces are fitted with sufficient local
master controls, as specified in Section 3.6 on Electrical Services Controls in
Technical Annex 2I,  to control services in lessons and for cutting off supplies in an
emergency [Ss_70_30_45_45]
c)  master controls in Practical Teaching Spaces do not isolate fridges, freezers, ICT
equipment and 13A sockets provided for cleaners [Ss_70_30_45_45]
d)  t  he design allows for 10% physical and electrical spare capacity throughout the LV
distribution system including all switchboards and distribution boards in sub-mains
and final circuit cable capacities, in protective device capacities, and in all cable
containment systems [Ss_70_30_45_45]
e)  switchboards and distribution boards are provided with 10% representative of
selected devices, spare protective devices and along with 10% unequipped space
ready to accept protective devices and fitted with blanking plates [Pr_60_70_22]
f)   the main LV Switchboards allow for expansion to one side by one further cubicle
without impact on access requirements within the switch room [Pr_60_70_22]
g)  automatic power factor correction is provided where necessary to achieve a power
factor of at least 0.95 as outlined in the section on Incoming Electrical Supplies
[Ss_70_30_45_45]
h) the system achieves the required disconnection times under fault
[Ss_70_30_45_45]
i)   the system to achieve total or partial selectivity between all upstream and
downstream protection devices [Ss_70_30_45_45]
j)   the selectivity of the system is    demonstrated using time-current coordination
curves in a study report [Ss_70_30_45_45]
k)  new low voltage switchgear and control gear conform to the relevant part of BS
EN or BS EN IEC 61439 series and are third party certified. [Pr_60_70_48]
2.3.3.2 New switchboards shall have an appropriate form of separation taking into
account the nature of the loads supplied and any requirements for continuity of supply.
[Pr_60_70_22]
2.3.3.3 The minimum form of separation shall be:
a)  Form 4 type 2 or better where there isn’t a requirement for cables to be terminated
adjacent to live cables [Ss_70_30_45_45]
b)  Form 4b type 7 where cables may need to be terminated adjacent to live cables,
most likely to occur in refurbishment schemes. [Ss_70_30_45_45]
2.3.3.4 All conductive parts of new low voltage switchgear and control gear assemblies
which are accessible when a lid or door is opened shall be behind an insulating barrier
with a minimum ingress protection rating of IP2X.  [Pr_60_70_48]
2.3.3.5 New low voltage switchgear assemblies shall be fitted with anti-condensation
heaters. [Pr_60_70_48]
