## 16
2.3.3.6 New low voltage switchgear shall be selected for appropriate service conditions
including ambient air temperature, indoor / outdoor location, degree of pollution,
protection against ingress of solids and liquids. [Pr_60_70_48]
2.3.3.7 New protective devices shall be provided as circuit breakers and wherever
possible are supplied from the same manufacturer. [Pr_65_72_27]
2.3.3.8 Moulded case circuit breakers shall be selected so that their service breaking
capacity (Ics) is not less than the prospective short circuit or earth fault current at the
point of use, whichever is the greater. [Pr_65_72_27_53]
2.3.3.9 The impulse withstand voltage rating of devices shall be appropriate for the point
of use of the device. [Pr_65_72_27]
2.3.3.10 The following rooms and spaces shall be fed by dedicated distribution boards:
server rooms, kitchens and stage lighting rigs (except where LED lighting is used).
[Pr_60_70_22_22]
2.3.3.11 The equipment shall be provided with a durable label marked with the
equipment’s function and unique reference. [Pr_40_10_57]
2.3.3.12 The main switchgear shall be located as close to the centre of the load as is
practicable to minimise cable lengths and I2R losses. [PM_10_20_82]
2.3.3.13 The sub switchboards and final distribution boards shall be strategically located
to minimise the quantity and lengths of cables and cable containment. [PM_10_20_82]
2.3.3.14 The main low voltage (LV) switchboards shall be located in dedicated electrical
riser cupboards and sub switchboards and final distribution boards are also located in
dedicated electrical riser cupboards. [PM_10_20_82]
2.3.3.15 The electrical rooms and cable routes shall be determined to ensure that
adequate floor space and horizontal and vertical distribution zones are provided.