## 19
n)  i  n accordance with BS7671, clause 522.10.202, all wiring systems are required to
be supported to prevent premature collapse in the event of fire. For school
buildings this shall be using steel conduit, steel trunking, suspended steel cable
tray or basket with steel fixings with all cables laid onto the tray/basket. The use of
inverted cable tray is not acceptable [Ss_70_30_10]
o)  all external cabling is contained within galvanised steel metal conduit and
complies with the section on Small Power Systems. [Ss_70_30